---
source_file: output/HK Standard/CIC BIM Standard/CIC BIM Standards for Mechanical,
  Electrical and Plumbing (Version 2 - 2021).pdf
doc_id: cic_mep_2021
section_id: cic_mep_2021_4_1_lod_graphics_requirements
title: 4.1  LOD-Graphics Requirements
page_start: 19
page_end: 38
authority: CIC BIM Standards MEP 2021 §4.1
authority_type: standard
normative_weight: mandatory
discipline: mep
lifecycle_stage: project
publication_year: 2021
software: null
priority: high
language: en
source_url: hk_cde://cic_mep_2021/cic_mep_2021_4_1_lod_graphics_requirements
---

# 4.1  LOD-Graphics Requirements

15 
 
 
 4  LOD Elements Specification 
4 LOD Elements Specification 
This section describes t he minimum acceptable requirements for  LOD-G and LOD-I for 
different MEP model elements / objects. As there are innumerable types of individual model 
elements, only commonly used model elements are included, and are classified as different 
types from OmniClass®. In this way users should be able to understand the principles 
involved and apply them in defining LOD-Graphics and LOD-Information for other elements 
as required.   
 
 
4.1  LOD-Graphics Requirements 
The main MEP model elements / objects requiring LOD-G specification are classified in the 
following table: 
Elements (classified according to OmniClass® table 23) 
Conveying Systems and Material Handling Products 
• Elevators  
• Escalators 
General Facility Services Products 
• Pumps 
• Piping 
• Air Treatment Components  
Facility and Occupant Protection Products 
• Fire Hydrants 
• Fire Hose Equipment 
HVAC Specific Products and Equipment 
• Commercial Boilers 
• Chillers 
• Cooling Towers 
• Fans 
• Fan Coil Units 
• Ventilation Ducts 
• Hangers for Air Ductwork 
Electrical and Lighting Specific Products and Equipment 
• Electrical Generators  
• Uninterrupted Power Supply (UPS) Units 
• Electrical Distribution Control Panels 
• Switchboards

16 
 
4  LOD Elements Specification 
(Conveying Systems and Material Handling Products)  
Elevators 
OmniClass:  23-23 11 11 
LOD-G Requirements Sample Image 
100 - Conceptual, 
schematic element 
or symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space 
for access & 
maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Lift car size, door 
frame, indication 
panel, power 
provision, lighting, 
space for access & 
maintenance 
 
 
400 - Specific elements 
- Actual dimensions 
& orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Lift car size, door 
frame, indication 
panel, power 
provision, lighting, 
finishes, space for 
access & 
maintenance, 
sufficient graphical 
details for fabrication

17 
 
 
 4  LOD Elements Specification 
(Conveying Systems & Material Handling Products)  
Escalators 
OmniClass:  23-23 11 13 
LOD-G Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
 
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space for 
access & maintenance 
 
 
300 - Generic element 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Steps, handrail, 
balustrade, equipment pit, 
power provision, space for 
access & maintenance 
 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Steps, handrail, 
balustrade, equipment pit, 
power provision, space for 
access & maintenance, 
sufficient graphical details 
& dimensions for 
fabrication

18 
 
4  LOD Elements Specification 
(General Facility Services Products)  
Pumps 
OmniClass:  23-27 17 00 
LOD-G Requirements Sample Image 
100 - Conceptual, 
schematic element 
or symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, water inlet 
/ outlet, 
space for access &  
maintenance 
 
 
  
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Power provision, water 
inlet / outlet size, anti-
vibration footing, space 
for access & 
maintenance 
 
  
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Power provision, water 
inlet / outlet size, anti-
vibration footing, space 
for access & 
maintenance, sufficient 
graphical details for 
fabrication

19 
 
 
 4  LOD Elements Specification 
(General Facility Services Products)  
Piping 
OmniClass:  23-27 39 00 
LOD-G Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
 
 
 
N/A 
 
200 - Generic element 
- Nominal size, 
dimensions 
 
 
 
Overall shape 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
- According to product 
catalogue / BS EN 
standard nominal, 
outside, inside 
diameter 
Overall shape 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Overall shape, exact 
segment length, all 
flanges, space for access 
& maintenance, 
sufficient graphical details 
for fabrication

20 
 
4  LOD Elements Specification 
(General Facility Services Products)  
Air Treatment Components  
OmniClass:  23-27 57 35 11 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
N/A 
 
200 - Generic element 
- Nominal size, 
dimensions 
 
Overall shape, cat ladder, 
hand railing, access 
panel, space for access & 
maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Cat ladder, hand railing, 
detailed access panel, 
control panel, space for 
access & maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow Product 
Catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Cat ladder, hand railing, 
detailed access panel, 
control panel, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

21 
 
 
 4  LOD Elements Specification 
(Facility and Occupant Protection Products)  
Fire Hydrants 
OmniClass:  23-29 25 13 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Water inlet, outlet & wheel 
size, space for access & 
maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow Product 
Catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Water inlet, outlet & wheel 
size, space for access & 
maintenance, sufficient 
graphical details for 
fabrication

22 
 
4  LOD Elements Specification 
(Facility and Occupant Protection Products) 
Fire Hose Equipment 
OmniClass:  23-29 25 15 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Front panel, back panel, 
stop cock valve, fire hose 
pipe, space for access & 
maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow Product 
Catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Front panel, back panel, 
stop cock valve, fire hose 
pipe, space for access & 
maintenance, sufficient 
graphical details for 
fabrication

23 
 
 
 4  LOD Elements Specification 
(HVAC Specific Products and Equipment) 
Commercial Boilers 
OmniClass:  23-33 11 00 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Power provision, water 
inlet / outlet, gas 
connection, chimney, 
relief pipe, space for 
access & maintenance  
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow Product 
Catalogue for 
graphical detail 
Power provision, water 
inlet / outlet,
 gas 
connection, chimney, 
relief pipe, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

24 
 
4  LOD Elements Specification 
(HVAC Specific Products and Equipment)  
Chillers 
OmniClass:  23-33 21 00 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shape 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Chilled water inlet / outlet, 
condense water inlet / 
outlet, anti-vibration 
footing, power provision, 
compressor, evaporator, 
space for access & 
maintenance 
 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Chilled water inlet / outlet, 
condense water inlet / 
outlet, anti-vibration 
footing, power provision, 
compressor, evaporator, 
space for access & 
maintenance, sufficient 
graphical details for 
fabrication

25 
 
 
 4  LOD Elements Specification 
(HVAC Specific Products and Equipment)  
Cooling Towers 
OmniClass:  23-33 23 00 
 
  
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall Shape
 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall Shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Water inlet / outlet, power 
provision, fill, fan, drift 
eliminator, 
supporting legs, space for 
access & maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Water inlet / outlet, power 
provision, fill, fan, drift 
eliminator, 
supporting legs, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

26 
 
4  LOD Elements Specification 
(HVAC Specific Products and Equipment)  
Fan Coil Units 
OmniClass:  23-33 33 00 
 
 
  
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
 
Overall Shape
 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall Shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Water inlet / outlet, power 
provision, fan, drip tray & 
connection for 
condensate drain, 
space for access & 
maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Water inlet / outlet, power 
provision, fan, drip tray & 
connection for 
condensate drain, 
space for access & 
maintenance, sufficient 
graphical details for 
fabrication

27 
 
 
 4  LOD Elements Specification 
(HVAC Specific Products and Equipment)  
Fans 
OmniClass:  23-33 31 19 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall Shape
 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall Shape, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Fan housing, impellers
 
fan casing, space for 
access & maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Follow product 
catalogue for 
graphical detail 
- Sufficient detail & 
accuracy for 
fabrication 
Fan housing, impellers
 
fan casing, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

28 
 
4  LOD Elements Specification 
(HVAC Specific Products and Equipment)  
Ventilation Ducts 
OmniClass:  23-33 49 13 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
N/A 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shape 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Overall shape 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
Overall shape, exact 
segment length, all 
flanges, space for access 
& maintenance, 
sufficient graphical details 
for fabrication

29 
 
 
 4  LOD Elements Specification 
(HVAC Specific Products & Equipment)  
Hangers for Air Ductwork 
OmniClass:  23-33 49 29 15 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
N/A 
 
200 - Generic element 
- Spatial requirement of 
the hangers 
Overall space for access 
& maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Specific components with 
actual dimension, space 
for access & maintenance 
 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Specific components with 
actual dimension, exact 
location, space for access 
& maintenance, sufficient 
graphical details for 
fabrication

30 
 
4  LOD Elements Specification 
(Electrical and Lighting Specific Products and Equipment) 
Electrical Generators 
OmniClass:  23-35 11 00 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shapes
  
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shapes, 
space for access & 
maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Engine, alternator, 
regulator, radiator, fuel 
tank, exhaust gas, power 
connection, silencer, 
exhaust pipe, battery 
charger, anti-vibration 
footing, space for access 
& maintenance 
 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Engine, alternator, 
regulator, radiator, fuel 
tank, exhaust gas, power 
connection, silencer, 
exhaust pipe, battery 
charger, anti-vibration 
footing, space for access 
& maintenance, sufficient 
graphical details for 
fabrication

31 
 
 
 4  LOD Elements Specification 
(Electrical and Lighting Specific Products and Equipment) 
Uninterrupted Power Supply (UPS) Units 
OmniClass:  23-35 23 21 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shapes
 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shapes, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Overall shapes, battery, 
power provision, space for 
access & maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Overall shapes, battery, 
power provision, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

32 
 
4  LOD Elements Specification 
(Electrical and Lighting Specific Products and Equipment) 
Electrical Distribution Control Panels 
OmniClass:  23-35 31 15 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shapes 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shapes 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Overall shapes 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Overall shapes, sufficient 
graphical details for 
fabrication

33 
 
 
 4  LOD Elements Specification 
(Electrical and Lighting Specific Products and Equipment) 
Switchboards 
OmniClass:  23-35 31 29 
LOD-
Graphics Requirements Sample Image 
100 - Conceptual, 
schematic element or 
symbol  
Overall shapes
 
 
200 - Generic element 
- Nominal size, 
dimensions  
Overall shapes, space for 
access & maintenance 
 
300 - Specific elements 
- Actual size, 
dimensions & 
orientation 
- Proposed location 
Overall shapes, power 
provision, space for 
access & maintenance 
 
400 - Specific elements 
- Actual dimensions & 
orientation 
- Sufficient detail & 
accuracy for 
fabrication 
- Follow product 
catalogue for 
graphical detail 
Overall shapes, power 
provision, space for 
access & maintenance, 
sufficient graphical details 
for fabrication

34 
 
4  LOD Elements Specification 
 
For the 2D representative symbols of the Information model elements / objects, refer to the 
“CAD Standard for Works Projects” by Development Bureau. 
 
It is well noted that Appointing Parties / Clients may request the primary model elements / 
objects to be further broken down into several individual model element / object for asset 
management e.g. the “ pump” break down into “pump casing", "pump motor", "pump 
impeller”, the project team should consider and agree with the Appointing Party / Client the 
approach whether the required information could be attached in the primary model element 
/ object instead of breaking it down, otherwise the project team should agree and define 
clearly the individual model elements / objects in the responsibility matrix.
